Quotation Number: Q2509B058
BOQ Status: FOUND

SECTION 1: SUMMARY OF PRICES
SR.NO.
DESCRIPTION
QTY.
UNIT PRICE
(INR)
TOTAL
PRICE
(INR)
1
GAS ANALYSIS SYSTEM FOR MEASUREMENT OF CO,NO, SO2 ,O2,THC
AT STACK
WITH GAS SAMPLING PROBE
WITH AUTO PROBE CLEANING FACILITY
WITH BLOW BACK UNIT
WITH SAMPLE HANDLING SYSTEM
WITH IP54 PANEL
WITH MICROPROCESSOR BASED ANALYSER
WITH CALIBRATION GAS CYLINDERS
WITH REMOTE CALIBRATION
WITH TOUCH SCREEN GRAPHIC COLOR DISPLAY – 7“
ULTRAMAT 23 – 01 NO.
ANALYSER MAKE: SIEMENS AG, GERMANY
FOR THE MEASUREMENT OF
FOR CARBON MONOXIDE(CO)
FOR NITRIC OXIDE (NO)
FOR SULPHUR DIOXIDE (SO2)
FOR OXYGEN (O2)
FIDAMAT 6 – 1 No
ANALYZER MAKE: SIEMENS AG, GERMANY
FOR THE MEASUREMENT OF
TOTAL HYDROCARBON (THC)
NOTE: ACCORDING TO THE LATEST CPCB GUIDELINES,
COMPENSATION CAN BE DONE USING EITHER O2 OR CO2, WE HAVE
DONE THE SAME USING O2. HENCE CO2 MEASUREMENT IS NOT
QUOTED.
1 SET
QUOTED
QUOTED
2
HEAT TRACE TUBE FOR SAMPLE GAS TRANSPORTATION
MOC: PTFE;
TUBE SIZE: 1⁄4”
ALONG WITH JB’S AND ACCESSORIES
@QUOTED PER METER
3
IN SITU CROSS DUCT TYPE TUNABLE LASER DIODE ANALYSER
FOR HCL
LDS 6 LASER DIODE SPECTROMETER,
CENTRAL UNIT - 1 No.
MEASURING COMPONENT: HCL
OUTPUTS: 4 ... 20 mA
ENCLOSURE RATING: IP20
LASER PROTECTION CLASS 1, SAFE TO THE EYE
WITH SENSOR ELECTRONICS
MAKE: SIEMENS AG, GERMANY
CD 6 SENSOR PAIR – 1 SET
MEASUREMENT PATH: 0.3 ... 12 M
ENCLOSURE RATING: IP65
WITHOUT EX PROTECTION
WITH LOOP CABLE
HYBRID CABLE: 1 X 50 METERS
DOCUMENTATION: ENGLISH
MAKE: SIEMENS AG, GERMANY
NOTE: PLEASE NOTE THE SPECIAL CABLE FROM THE SENSOR
UNIT TO ANALYSER CENTRAL UNIT IS CONSIDERED AS 50
METERS. KINDLY CONFIRM THE DISTANCE.
1 SET
QUOTED
QUOTED
4
IN SITU CROSS DUCT TYPE TUNABLE LASER DIODE ANALYSER FOR
HF
LDS 6 LASER DIODE SPECTROMETER,
CENTRAL UNIT - 1 No.
MEASURING COMPONENT: HF
OUTPUTS: 4 ... 20 mA
ENCLOSURE RATING: IP20
LASER PROTECTION CLASS 1, SAFE TO THE EYE
WITH SENSOR ELECTRONICS
MAKE: SIEMENS AG, GERMANY
CD 6 SENSOR PAIR – 1 SET
MEASUREMENT PATH: 0.3 ... 12 M
ENCLOSURE RATING: IP65
WITHOUT EX PROTECTION
WITH LOOP CABLE
HYBRID CABLE: 1 X 50 METERS
DOCUMENTATION: ENGLISH
MAKE: SIEMENS AG, GERMANY
NOTE: PLEASE NOTE THE SPECIAL CABLE FROM THE SENSOR UNIT
TO ANALYSER CENTRAL UNIT IS CONSIDERED AS 50 METERS.
KINDLY CONFIRM THE DISTANCE.
1 SET
QUOTED
QUOTED
5
ONLINE TOTAL MERCURY ANALYSIS SYSTEM
MAKE: DURAG/SICK/EQUIVALENT
TOTAL NO OF SAMPLING LOCATION: 1 NO.
FOR MONITORING TOTAL Hg CONCENTRATION IN SAMPLE GAS
POWER SUPPLY: 230VAC, 50 Hz
NOTE: PLEASE ENSURE TO KEEP THE ANALYSER WITHIN 60MTRS.
1 SET
QUOTED
QUOTED
6
STACK FLOW MONITOR
MEASURING PRINCIPLE: DIFFERENTIAL PRESSURE PITOT TUBE
WITH TEMPERATURE AND PRESSURE MEASUREMENT
OUTPUT: 4 ... 20 MA
SUITABLE FOR OPERATING TEMPERATURE UPTO 700 DEG C
PRESSURE: -10KPA ... +10KPA
RESPONSE TIME: < 1 SEC
VELOCITY: 0 ... 15M/S 0 ... 40M/S
POWER SUPPLY: 230 VAC, 50 HZ
MAKE: ADAGE, MODEL: FLOW CEMS 100
UTILITY REQUIREMENT: INSTRUMENT AIR @ 4 ... 6 BAR FREE
FROM OIL, DUST & MOISTURE SHALL BE PROVIDED BY THE
CUSTOMER.
1 SET
QUOTED
QUOTED
7
DUST MONITOR
ANALYZER MAKE: SICK, GERMANY
ANALYZER MODEL NO.: SB-30
MEASUREMENT PRINCIPLE: SCATTERED LIGHT INTENSITY
(BACKWARD SCATTERING)
OUTPUT: 0/2/4 ... 20 mA
AUTOMATIC SELF-TEST
DIGITAL OUTPUTS 3 RELAY CONTACTS FOR STATUS SIGNALS
POWER SUPPLY: VOLTAGE 230 VAC
POWER CONSUMPTION ≤ 4 W
NOTE: UTILITY REQUIREMENT: INSTRUMENT AIR FREE FROM
OIL, DUST & MOISTURE AT 4/6 BAR TO BE PROVIDED BY THE
CUSTOMER.
1 SET
QUOTED
QUOTED
8
DATALOGGER (WITHOUT PC)
DATA LOGGER SYSTEM WITH SOFTWARE FOR CONNECTING THE
SYSTEM TO CPCB & SPCB
INCLUSIVE OF SUBSCRIPTION CHARGES FOR ONE YEAR, AFTER
WHICH CHARGES @QUOTED PER COMPONENT SHALL BE
APPLICABLE PER YEAR
NOTE: SIM CARD FOR DATALOGGER AND BILL PAYMENTS SHALL
BE IN CUSTOMER'S SCOPE
1 SET
QUOTED
QUOTED
9
SERVICE CHARGES FOR SUPERVISION OF INSTALLATION &
COMMISSIONING
LODGING AND BOARDING TO BE ARRANGED BY THE CUSTOMER.
TO AND FRO CHARGES TO BE CLAIMED AT ACTUALS (ACII
TIER/FLIGHT).
@QUOTED PER MAN DAY
NOTE: THE QUOTED SYSTEM IS HOT EXTRACTIVE SYSTEM WITH GAS COOLER AND COLD ANALYSERS WHERE
MOISTURE IS REMOVED IN THE GAS COOLER AND HENCE NO MOISTURE COMPENSATION IS REQUIRED SINCE THE
READINGS ARE NOT AFFECTED BY MOISTURE.THEREFORE MOISTURE & HUMIDITY MEASUREMENT IS NOT
NECESSARY.
PLEASE NOTE THAT THE STACK DETAILS ARE NOT PROVIDED. WE HAVE QUOTED DUST MONITOR BASED ON
ASSUMPTIONS.PLEASE PROVIDE COMPLETE STACK DETAILS AS THE MODEL MIGHT CHANGE WITH IT.
`
